===========================================================
=========== Main INFO =====================================
&MAIN PROJECT_NAME='example_tunnel', NUMBER_OF_CASES=384, SEEDS=35/
&PFSL FSL_ID='tunnel_fire'/
&PHRC HRC_ID='BURNER'/
===========================================================

&HEAD CHID='CSTB_Tunnel_Test_2'/   
 
&MESH IJK=45,30,27, XB=-22.5,-18.0,-1.5,1.5,-0.6,2.1, MULT_ID='mesh' /
&MULT ID='mesh', DX=4.5, I_UPPER=11 /

&PRES MAX_PRESSURE_ITERATIONS=50, VELOCITY_TOLERANCE=0.01, PRESSURE_TOLERANCE=400 /

&MISC TMPA=17 /

&TIME T_END=820 T_BEGIN=-20/
   
&DUMP SIG_FIGS=4, SIG_FIGS_EXP=2, DT_DEVC=10., DT_HRR=10. /

&SLCF PBY=0., QUANTITY='TEMPERATURE', VECTOR=.TRUE. /

===========================================================
======= OTHER INFORMATION (fan volume flow) ===============
&IOTH PRE_PARM_INFO_ID='fan_volume_flow', NAMELIST='SURF', ARG_NAME='VOLUME_FLOW', OTHERS_RANGE=10, 15/
&MRND GENERATOR_ID='Fan1', PRE_PARM_INFO_ID='fan_volume_flow', DISTRIBUTION_TYPE='LINEAR', VALUE_TYPE='APPROX', APPROX_VALUE=0.01, NUMBER_OF_SAMPLES=4/
&GOTH ID='FAN',  PRE_PARM_INFO_ID='fan_volume_flow', GENERATOR_ID='Fan1', PRODUCT=True/
==========================================================
&SURF ID='FAN', VOLUME_FLOW=12, COLOR='BLUE' /
==========================================================

&VENT XB=31.5,31.5,-0.7,0.7,0.,1.3, SURF_ID='FAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&REAC FUEL='N-HEPTANE'
      CO_YIELD=0.006  
      SOOT_YIELD=0.015 /


===========================================================
======= HRR CURVE =====================================
# fire time duration - first peak
&IFTD PRE_PARM_INFO_ID='FTD1', INCIPIENT_TIME=100,100, FIRE_GROWTH_TIME=200,300, PEAK_TIME=300,300, DECAY_TIME=400,600/
&MRND GENERATOR_ID='1', PRE_PARM_INFO_ID='FTD1_I', DISTRIBUTION_TYPE='LINEAR', SHUFFLE_STATES=False, NUMBER_OF_SAMPLES=1/
&MRND GENERATOR_ID='2', PRE_PARM_INFO_ID='FTD1_G', DISTRIBUTION_TYPE='LINEAR', SHUFFLE_STATES=False, NUMBER_OF_SAMPLES=2/
&MRND GENERATOR_ID='3', PRE_PARM_INFO_ID='FTD1_P', DISTRIBUTION_TYPE='LINEAR', SHUFFLE_STATES=False, NUMBER_OF_SAMPLES=1/
&MRND GENERATOR_ID='4', PRE_PARM_INFO_ID='FTD1_D', DISTRIBUTION_TYPE='LINEAR', SHUFFLE_STATES=False, NUMBER_OF_SAMPLES=2/

# max hrr - first peak
&IMHR PRE_PARM_INFO_ID='MAX_HRR1', INCIPIENT_MAX_HRR=100,100, PEAK_MAX_HRR=3000,4000, DECAY_MIN_HRR=500,500/
&MRND GENERATOR_ID='incipient1', PRE_PARM_INFO_ID='MAX_HRR1_I', DISTRIBUTION_TYPE='LINEAR', SHUFFLE_STATES=False, NUMBER_OF_SAMPLES=1/
&MRND GENERATOR_ID='peak1', PRE_PARM_INFO_ID='MAX_HRR1_P', DISTRIBUTION_TYPE='LINEAR', SHUFFLE_STATES=False, NUMBER_OF_SAMPLES=2/
&MRND GENERATOR_ID='decay1', PRE_PARM_INFO_ID='MAX_HRR1_D', DISTRIBUTION_TYPE='LINEAR', SHUFFLE_STATES=False, NUMBER_OF_SAMPLES=1/

# generate the curve - first peak
&GFTD ID='FTD1', PRE_PARM_INFO_ID='FTD1', GENERATOR_ID='1','2','3','4'/
&GMHR ID='MAX_HRR1', PRE_PARM_INFO_ID='MAX_HRR1', GENERATOR_ID='incipient1','peak1','decay1'/


# fire time duration - second peak
&IFTD PRE_PARM_INFO_ID='FTD2', INCIPIENT_TIME=100,100, FIRE_GROWTH_TIME=100,100, PEAK_TIME=50,50, DECAY_TIME=400,500/
&MRND GENERATOR_ID='5', PRE_PARM_INFO_ID='FTD2_I', DISTRIBUTION_TYPE='CONSTANT', NUMBER_OF_SAMPLES=1/
&MRND GENERATOR_ID='6', PRE_PARM_INFO_ID='FTD2_G', DISTRIBUTION_TYPE='CONSTANT', NUMBER_OF_SAMPLES=1/
&MRND GENERATOR_ID='7', PRE_PARM_INFO_ID='FTD2_P', DISTRIBUTION_TYPE='CONSTANT', NUMBER_OF_SAMPLES=1/
&MRND GENERATOR_ID='8', PRE_PARM_INFO_ID='FTD2_D', DISTRIBUTION_TYPE='LINEAR', SHUFFLE_STATES=False, NUMBER_OF_SAMPLES=2/

# max hrr - second peak
&IMHR PRE_PARM_INFO_ID='MAX_HRR2', INCIPIENT_MAX_HRR=500,500, PEAK_MAX_HRR=800,800, DECAY_MIN_HRR=0,0/
&MRND GENERATOR_ID='incipient2', PRE_PARM_INFO_ID='MAX_HRR2_I', DISTRIBUTION_TYPE='CONSTANT', NUMBER_OF_SAMPLES=1/
&MRND GENERATOR_ID='peak2', PRE_PARM_INFO_ID='MAX_HRR2_P', DISTRIBUTION_TYPE='CONSTANT', NUMBER_OF_SAMPLES=1/
&MRND GENERATOR_ID='decay2', PRE_PARM_INFO_ID='MAX_HRR2_D', DISTRIBUTION_TYPE='CONSTANT', NUMBER_OF_SAMPLES=1/

# generate the curve - second peak
&GFTD ID='FTD2', PRE_PARM_INFO_ID='FTD2', GENERATOR_ID='5','6','7','8'/
&GMHR ID='MAX_HRR2', PRE_PARM_INFO_ID='MAX_HRR2', GENERATOR_ID='incipient2','peak2','decay2'/


# entire process
&GHRC ID='BURNER', FIRE_TIME_DURATION_GENERATOR_ID='FTD1','FTD2', MAX_HRR_GENERATOR_ID='MAX_HRR1','MAX_HRR2', FIRE_PATTERN=1,2,0,2, END_TIME=2000, TIME_FREQUENCY=20, PRODUCT=True/
===========================================================
&SURF ID='BURNER', HRRPUA=3930, RAMP_Q='BURNER_fireramp', COLOR='ORANGE' /
===========================================================


===========================================================
======= FIRE SOURCE LOCATION ==============================
&IFSL PRE_PARM_INFO_ID='fire source', XB=-17,25,-1.2,1.2,0,2, FIRE_BURNER_SIZE=1,0.5,0.4, MESH_SIZE=0.1,0.1,0.1/
&MRND GENERATOR_ID='FS_X', PRE_PARM_INFO_ID='fire source_X', DISTRIBUTION_TYPE='LINEAR', NUMBER_OF_SAMPLES=6/
&MRND GENERATOR_ID='FS_Y', PRE_PARM_INFO_ID='fire source_Y', DISTRIBUTION_TYPE='CONSTANT', CONSTANT=-0.25, NUMBER_OF_SAMPLES=1/
&MRND GENERATOR_ID='FS_Z', PRE_PARM_INFO_ID='fire source_Z', DISTRIBUTION_TYPE='CONSTANT', CONSTANT=0, NUMBER_OF_SAMPLES=1/
&GFSL ID='tunnel_fire', PRE_PARM_INFO_ID='fire source', GENERATOR_ID='FS_X','FS_Y','FS_Z', PRODUCT=True/
===========================================================
&OBST ID='tunnel_fire', XB=-0.5,0.5,-0.2,0.3,0.0,0.4, SURF_IDS='BURNER','WALL','WALL' /
===========================================================


&SURF ID='WALL'
      DEFAULT=.TRUE.
      MATL_ID  = 'concrete'
      RGB   = 192,192,192
      THICKNESS  =0.75
      EMISSIVITY=0.9 /

&SURF ID='INSULATION'
      MATL_ID  = 'protection'
      RGB   = 128,128,128
      THICKNESS  =0.75
      EMISSIVITY=0.9 /
 
&MATL ID='concrete'
      DENSITY               = 2100.0
      CONDUCTIVITY          = 0.88
      SPECIFIC_HEAT         = 1.4 /

&MATL ID='protection'
      FYI='UPV 4020'
      DENSITY = 969
      CONDUCTIVITY_RAMP     = 'c_ramp'
      SPECIFIC_HEAT_RAMP    = 'k_ramp'/

&RAMP ID='k_ramp', T=14., F=1.100/
&RAMP ID='k_ramp', T=27., F=1.100/
&RAMP ID='k_ramp', T=207., F=1.192/
&RAMP ID='k_ramp', T=409., F=1.308/
&RAMP ID='k_ramp', T=608., F=1.319/
&RAMP ID='k_ramp', T=895., F=1.107/
&RAMP ID='k_ramp', T=5000., F=1.107/

&RAMP ID='c_ramp', T=14., F=0.357/
&RAMP ID='c_ramp', T=27., F=0.357/
&RAMP ID='c_ramp', T=207., F=0.272/
&RAMP ID='c_ramp', T=409., F=0.264/
&RAMP ID='c_ramp', T=608., F=0.245/
&RAMP ID='c_ramp', T=895., F=0.194/
&RAMP ID='c_ramp', T=5000., F=0.194/

&DEVC XYZ= -9 0.7 1.6 QUANTITY='THERMOCOUPLE' ID='Tm0901' /
&DEVC XYZ= -9 0.7 1.3 QUANTITY='THERMOCOUPLE' ID='Tm0903' /
&DEVC XYZ= -9 0.7 1.1 QUANTITY='THERMOCOUPLE' ID='Tm0904' /
&DEVC XYZ= -9 0.7 1.0 QUANTITY='THERMOCOUPLE' ID='Tm0905' /
&DEVC XYZ= -9 0.4 1.6 QUANTITY='THERMOCOUPLE' ID='Tm0906' /
&DEVC XYZ= -9 0.4 1.4 QUANTITY='THERMOCOUPLE' ID='Tm0908' /
&DEVC XYZ= -9 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='Tm0910' /
&DEVC XYZ= -9 0.4 0.9 QUANTITY='THERMOCOUPLE' ID='Tm0911' /
&DEVC XYZ= -9 0.0 1.5 QUANTITY='THERMOCOUPLE' ID='Tm0915' /
&DEVC XYZ= -9 0.0 1.2 QUANTITY='THERMOCOUPLE' ID='Tm0917' /
&DEVC XYZ= -9 0.0 0.7 QUANTITY='THERMOCOUPLE' ID='Tm0919' /
         
&DEVC XYZ= -3 0.7 1.6 QUANTITY='THERMOCOUPLE' ID='Tm0301' /
&DEVC XYZ= -3 0.7 1.3 QUANTITY='THERMOCOUPLE' ID='Tm0303' /
&DEVC XYZ= -3 0.7 1.1 QUANTITY='THERMOCOUPLE' ID='Tm0304' /
&DEVC XYZ= -3 0.7 1.0 QUANTITY='THERMOCOUPLE' ID='Tm0305' /
&DEVC XYZ= -3 0.4 1.6 QUANTITY='THERMOCOUPLE' ID='Tm0306' /
&DEVC XYZ= -3 0.4 1.3 QUANTITY='THERMOCOUPLE' ID='Tm0308' /
&DEVC XYZ= -3 0.4 1.0 QUANTITY='THERMOCOUPLE' ID='Tm0310' /
&DEVC XYZ= -3 0.4 0.9 QUANTITY='THERMOCOUPLE' ID='Tm0311' /
&DEVC XYZ= -3 0.0 1.7 QUANTITY='THERMOCOUPLE' ID='Tm0313' /
&DEVC XYZ= -3 0.0 1.4 QUANTITY='THERMOCOUPLE' ID='Tm0315' /
&DEVC XYZ= -3 0.0 1.1 QUANTITY='THERMOCOUPLE' ID='Tm0317' /
&DEVC XYZ= -3 0.0 0.7 QUANTITY='THERMOCOUPLE' ID='Tm0319' /
         
&DEVC XYZ= 4.0 0.7 1.6 QUANTITY='THERMOCOUPLE' ID='Tp0401' /
&DEVC XYZ= 4.0 0.7 1.2 QUANTITY='THERMOCOUPLE' ID='Tp0402' /
&DEVC XYZ= 4.0 0.7 0.8 QUANTITY='THERMOCOUPLE' ID='Tp0403' /
&DEVC XYZ= 4.0 0.7 0.4 QUANTITY='THERMOCOUPLE' ID='Tp0404' /
&DEVC XYZ= 4.0 0.4 1.8 QUANTITY='THERMOCOUPLE' ID='Tp0405' /
&DEVC XYZ= 4.0 0.4 1.4 QUANTITY='THERMOCOUPLE' ID='Tp0406' /
&DEVC XYZ= 4.0 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='Tp0407' /
&DEVC XYZ= 4.0 0.4 0.2 QUANTITY='THERMOCOUPLE' ID='Tp0409' /
&DEVC XYZ= 4.0 0.0 1.8 QUANTITY='THERMOCOUPLE' ID='Tp0410' /
&DEVC XYZ= 4.0 0.0 1.5 QUANTITY='THERMOCOUPLE' ID='Tp0412' /
&DEVC XYZ= 4.0 0.0 1.0 QUANTITY='THERMOCOUPLE' ID='Tp0414' /
         
&DEVC XYZ= 8.0 0.7 1.5 QUANTITY='THERMOCOUPLE' ID='Tp0801' /
&DEVC XYZ= 8.0 0.7 1.2 QUANTITY='THERMOCOUPLE' ID='Tp0802' /
&DEVC XYZ= 8.0 0.7 0.8 QUANTITY='THERMOCOUPLE' ID='Tp0803' /
&DEVC XYZ= 8.0 0.7 0.4 QUANTITY='THERMOCOUPLE' ID='Tp0804' /
&DEVC XYZ= 8.0 0.4 1.7 QUANTITY='THERMOCOUPLE' ID='Tp0805' /
&DEVC XYZ= 8.0 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='Tp0807' /
&DEVC XYZ= 8.0 0.4 0.2 QUANTITY='THERMOCOUPLE' ID='Tp0809' /
&DEVC XYZ= 8.0 0.0 1.8 QUANTITY='THERMOCOUPLE' ID='Tp0810' /
&DEVC XYZ= 8.0 0.0 1.3 QUANTITY='THERMOCOUPLE' ID='Tp0812' /
&DEVC XYZ= 8.0 0.0 0.9 QUANTITY='THERMOCOUPLE' ID='Tp0814' /
&DEVC XYZ= 8.0 1.1 1.2 QUANTITY='THERMOCOUPLE' ID='Tp0818' /
&DEVC XYZ= 8.0 1.1 0.5 QUANTITY='THERMOCOUPLE' ID='Tp0819' /
         
&DEVC XYZ= 12. 0.7 1.5 QUANTITY='THERMOCOUPLE' ID='Tp1201' /
&DEVC XYZ= 12. 0.7 1.2 QUANTITY='THERMOCOUPLE' ID='Tp1202' /
&DEVC XYZ= 12. 0.7 0.8 QUANTITY='THERMOCOUPLE' ID='Tp1203' /
&DEVC XYZ= 12. 0.7 0.4 QUANTITY='THERMOCOUPLE' ID='Tp1204' /
&DEVC XYZ= 12. 0.4 1.8 QUANTITY='THERMOCOUPLE' ID='Tp1205' /
&DEVC XYZ= 12. 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='Tp1207' /
&DEVC XYZ= 12. 0.4 0.2 QUANTITY='THERMOCOUPLE' ID='Tp1209' /
&DEVC XYZ= 12. 0.0 1.8 QUANTITY='THERMOCOUPLE' ID='Tp1210' /
&DEVC XYZ= 12. 0.0 1.5 QUANTITY='THERMOCOUPLE' ID='Tp1212' /
&DEVC XYZ= 12. 0.0 1.0 QUANTITY='THERMOCOUPLE' ID='Tp1214' /
&DEVC XYZ= 12. 0.0 0.3 QUANTITY='THERMOCOUPLE' ID='Tp1216' /
&DEVC XYZ= 12. 1.1 1.2 QUANTITY='THERMOCOUPLE' ID='Tp1218' /
&DEVC XYZ= 12. 1.1 0.5 QUANTITY='THERMOCOUPLE' ID='Tp1219' /
         
&DEVC XYZ= 24. 0.7 1.5 QUANTITY='THERMOCOUPLE' ID='Tp2401' /
&DEVC XYZ= 24. 0.7 1.2 QUANTITY='THERMOCOUPLE' ID='Tp2402' /
&DEVC XYZ= 24. 0.7 0.8 QUANTITY='THERMOCOUPLE' ID='Tp2403' /
&DEVC XYZ= 24. 0.7 0.4 QUANTITY='THERMOCOUPLE' ID='Tp2404' /
&DEVC XYZ= 24. 0.4 1.8 QUANTITY='THERMOCOUPLE' ID='Tp2405' /
&DEVC XYZ= 24. 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='Tp2407' /
&DEVC XYZ= 24. 0.4 0.2 QUANTITY='THERMOCOUPLE' ID='Tp2409' /
&DEVC XYZ= 24. 0.0 1.8 QUANTITY='THERMOCOUPLE' ID='Tp2410' /
&DEVC XYZ= 24. 0.0 1.5 QUANTITY='THERMOCOUPLE' ID='Tp2412' /
&DEVC XYZ= 24. 0.0 1.0 QUANTITY='THERMOCOUPLE' ID='Tp2414' /
&DEVC XYZ= 24. 0.0 0.3 QUANTITY='THERMOCOUPLE' ID='Tp2416' /


&DEVC XYZ= -6.9 0 1.3 QUANTITY='GAUGE HEAT FLUX' ID='FMm0702' IOR=+1 /
&DEVC XYZ= -6.9 0 1.1 QUANTITY='GAUGE HEAT FLUX' ID='FMm0703' IOR=+1 /
&DEVC XYZ= -6.9 0 0.8 QUANTITY='GAUGE HEAT FLUX' ID='FMm0704' IOR=+1 /
&DEVC XYZ= -6.9 0 0.3 QUANTITY='GAUGE HEAT FLUX' ID='FMm0706' IOR=+1 /
         
&DEVC XYZ=  6.9 0 1.3 QUANTITY='GAUGE HEAT FLUX' ID='FMp0702' IOR=-1 /
&DEVC XYZ=  6.9 0 1.1 QUANTITY='GAUGE HEAT FLUX' ID='FMp0703' IOR=-1 /
&DEVC XYZ=  6.9 0 0.8 QUANTITY='GAUGE HEAT FLUX' ID='FMp0704' IOR=-1 /
&DEVC XYZ=  6.9 0 0.3 QUANTITY='GAUGE HEAT FLUX' ID='FMp0706' IOR=-1 /

&DEVC XB=31.5, 31.5,-1.5,1.5,-0.6,2.1 QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='AREA INTEGRAL', QUANTITY_RANGE(1)=0 ID='VOLUME' /
         
&OBST XB= -0.20700E+02, -0.20100E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.50000E+00     SURF_ID='WALL' /
&OBST XB= -0.20100E+02, -0.19500E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.40000E+00     SURF_ID='WALL' /
&OBST XB= -0.19500E+02, -0.19000E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.30000E+00     SURF_ID='WALL' /
&OBST XB= -0.19000E+02, -0.18400E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.20000E+00     SURF_ID='WALL' /
&OBST XB= -0.18400E+02, -0.17800E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.10000E+00     SURF_ID='WALL' /
&OBST XB= -0.17800E+02, -0.17500E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00,  0.00000E+00     SURF_ID='WALL' /

TUNNEL - sol
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00,  0.0000E+00     SURF_ID='WALL' /

TUNNEL - parois
&OBST XB= -0.17500E+02,  0.25400E+02,  0.12000E+01, 0.15000E+01,  0.00000E+00,  0.3000E+00     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.12000E+01,  0.00000E+00,  0.3000E+00     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.13000E+01, 0.15000E+01,  0.30000E+00,  0.1000E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.13000E+01,  0.30000E+00,  0.1000E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.12000E+01, 0.15000E+01,  0.10000E+01,  0.1300E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.12000E+01,  0.10000E+01,  0.1300E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.12000E+01, 0.15000E+01,  0.10000E+01,  0.1300E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.12000E+01,  0.10000E+01,  0.1300E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.11000E+01, 0.15000E+01,  0.13000E+01,  0.1400E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.11000E+01,  0.13000E+01,  0.1400E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.10000E+01, 0.15000E+01,  0.14000E+01,  0.1500E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.10000E+01,  0.14000E+01,  0.1500E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.90000E+00, 0.15000E+01,  0.15000E+01,  0.1600E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.90000E+00,  0.15000E+01,  0.1600E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.80000E+00, 0.15000E+01,  0.16000E+01,  0.1700E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.80000E+00,  0.16000E+01,  0.1700E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.70000E+00, 0.15000E+01,  0.17000E+01,  0.1800E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.70000E+00,  0.17000E+01,  0.1800E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.50000E+00, 0.15000E+01,  0.18000E+01,  0.1900E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.50000E+00,  0.18000E+01,  0.1900E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01, 0.15000E+01,  0.19000E+01,  0.2100E+01     SURF_ID='INSULATION' /

EXTRACTEUR
&OBST XB= 2.54E+01 3.15E+01 -6.00E-01 -3.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 3.00E-01 6.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -7.00E-01 -6.00E-01 -6.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 6.00E-01 7.00E-01 -6.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -9.00E-01 -7.00E-01 -6.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 7.00E-01 9.00E-01 -6.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.00E+00 -9.00E-01 -6.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 9.00E-01 1.00E+00 -6.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.10E+00 -1.00E+00 -6.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.00E+00 1.10E+00 -6.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.20E+00 -1.10E+00 -6.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.10E+00 1.20E+00 -6.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.50E+00 -1.20E+00 -6.00E-01 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.20E+00 1.50E+00 -6.00E-01 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.20E+00 -1.10E+00 1.10E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.10E+00 1.20E+00 1.10E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.10E+00 -1.00E+00 1.30E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.00E+00 1.10E+00 1.30E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.00E+00 -9.00E-01 1.50E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 9.00E-01 1.00E+00 1.50E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -9.00E-01 -7.00E-01 1.60E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 7.00E-01 9.00E-01 1.60E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -7.00E-01 -6.00E-01 1.70E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 6.00E-01 7.00E-01 1.70E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -6.00E-01 -3.00E-01 1.80E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 3.00E-01 6.00E-01 1.80E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -3.00E-01 3.00E-01 1.90E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 -9.00E-01 -8.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 8.00E-01 9.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 -1.00E+00 -9.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 9.00E-01 1.00E+00 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 -1.00E+00 -9.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 9.00E-01 1.00E+00 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 -9.00E-01 -8.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 8.00E-01 9.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 -3.00E-01 -2.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 2.00E-01 3.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 -6.00E-01 -5.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 5.00E-01 6.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 -6.00E-01 -5.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 5.00E-01 6.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 -3.00E-01 -2.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 2.00E-01 3.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.57E+01 3.15E+01 -1.20E+00 -1.10E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.57E+01 3.15E+01 1.10E+00 1.20E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.57E+01 3.15E+01 -1.20E+00 -1.10E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.57E+01 3.15E+01 1.10E+00 1.20E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 -2.00E-01 -1.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 1.00E-01 2.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 -1.10E+00 -1.00E+00 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 1.00E+00 1.10E+00 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 -1.10E+00 -1.00E+00 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 1.00E+00 1.10E+00 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 -2.00E-01 -1.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 1.00E-01 2.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.59E+01 3.15E+01 -1.00E-01 0.00E+00 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.59E+01 3.15E+01 0.00E+00 1.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.59E+01 3.15E+01 -1.00E-01 0.00E+00 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.59E+01 3.15E+01 0.00E+00 1.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -5.00E-01 -4.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 4.00E-01 5.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -7.00E-01 -6.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 6.00E-01 7.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -1.20E+00 -1.10E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 1.10E+00 1.20E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -1.20E+00 -1.10E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 1.10E+00 1.20E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -7.00E-01 -6.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 6.00E-01 7.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -5.00E-01 -4.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 4.00E-01 5.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.61E+01 3.15E+01 -1.00E+00 -9.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.61E+01 3.15E+01 9.00E-01 1.00E+00 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.61E+01 3.15E+01 -1.00E+00 -9.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.61E+01 3.15E+01 9.00E-01 1.00E+00 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -8.00E-01 -7.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 7.00E-01 8.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -9.00E-01 -8.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 8.00E-01 9.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -1.20E+00 -1.10E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 1.10E+00 1.20E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -1.20E+00 -1.10E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 1.10E+00 1.20E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -9.00E-01 -8.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 8.00E-01 9.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -8.00E-01 -7.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 7.00E-01 8.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.63E+01 3.15E+01 -1.10E+00 -1.00E+00 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.63E+01 3.15E+01 1.00E+00 1.10E+00 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.63E+01 3.15E+01 -1.10E+00 -1.00E+00 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.63E+01 3.15E+01 1.00E+00 1.10E+00 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -4.00E-01 -3.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 3.00E-01 4.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -1.20E+00 -1.10E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 1.10E+00 1.20E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -1.20E+00 -1.10E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 1.10E+00 1.20E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -1.20E+00 -1.10E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 1.10E+00 1.20E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -4.00E-01 -3.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 3.00E-01 4.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.65E+01 3.15E+01 -6.00E-01 -5.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.65E+01 3.15E+01 5.00E-01 6.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.65E+01 3.15E+01 -6.00E-01 -5.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.65E+01 3.15E+01 5.00E-01 6.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.66E+01 3.15E+01 -3.00E-01 -2.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.66E+01 3.15E+01 2.00E-01 3.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.66E+01 3.15E+01 -3.00E-01 -2.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.66E+01 3.15E+01 2.00E-01 3.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 -1.00E+00 -9.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 9.00E-01 1.00E+00 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 -1.10E+00 -1.00E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 1.00E+00 1.10E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 -1.10E+00 -1.00E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 1.00E+00 1.10E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 -1.00E+00 -9.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 9.00E-01 1.00E+00 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 -2.00E-01 -1.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 1.00E-01 2.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 -7.00E-01 -6.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 6.00E-01 7.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 -7.00E-01 -6.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 6.00E-01 7.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 -2.00E-01 -1.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 1.00E-01 2.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 -1.00E-01 0.00E+00 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 0.00E+00 1.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 -9.00E-01 -8.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 8.00E-01 9.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 -9.00E-01 -8.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 8.00E-01 9.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 -1.00E-01 0.00E+00 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 0.00E+00 1.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -5.00E-01 -4.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 4.00E-01 5.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -8.00E-01 -7.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 7.00E-01 8.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -1.10E+00 -1.00E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 1.00E+00 1.10E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -1.10E+00 -1.00E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 1.00E+00 1.10E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -8.00E-01 -7.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 7.00E-01 8.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -5.00E-01 -4.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 4.00E-01 5.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 -1.00E+00 -9.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 9.00E-01 1.00E+00 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 -1.10E+00 -1.00E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 1.00E+00 1.10E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 -1.10E+00 -1.00E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 1.00E+00 1.10E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 -1.00E+00 -9.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 9.00E-01 1.00E+00 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.73E+01 3.15E+01 -4.00E-01 -3.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.73E+01 3.15E+01 3.00E-01 4.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.73E+01 3.15E+01 -4.00E-01 -3.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.73E+01 3.15E+01 3.00E-01 4.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -6.00E-01 -5.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 5.00E-01 6.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -1.10E+00 -1.00E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 1.00E+00 1.10E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -1.10E+00 -1.00E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 1.00E+00 1.10E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -1.10E+00 -1.00E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 1.00E+00 1.10E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -6.00E-01 -5.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 5.00E-01 6.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.75E+01 3.15E+01 -9.00E-01 -8.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.75E+01 3.15E+01 8.00E-01 9.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.75E+01 3.15E+01 -9.00E-01 -8.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.75E+01 3.15E+01 8.00E-01 9.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -3.00E-01 -2.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 2.00E-01 3.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -7.00E-01 -6.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 6.00E-01 7.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -1.00E+00 -9.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 9.00E-01 1.00E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -1.00E+00 -9.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 9.00E-01 1.00E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -7.00E-01 -6.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 6.00E-01 7.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -3.00E-01 -2.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 2.00E-01 3.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.77E+01 3.15E+01 -8.00E-01 -7.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.77E+01 3.15E+01 7.00E-01 8.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.77E+01 3.15E+01 -8.00E-01 -7.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.77E+01 3.15E+01 7.00E-01 8.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.78E+01 3.15E+01 -2.00E-01 -1.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.78E+01 3.15E+01 1.00E-01 2.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.78E+01 3.15E+01 -2.00E-01 -1.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.78E+01 3.15E+01 1.00E-01 2.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 -1.00E-01 0.00E+00 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 0.00E+00 1.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 -5.00E-01 -4.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 4.00E-01 5.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 -5.00E-01 -4.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 4.00E-01 5.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 -1.00E-01 0.00E+00 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 0.00E+00 1.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.80E+01 3.15E+01 -1.00E+00 -9.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.80E+01 3.15E+01 9.00E-01 1.00E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.80E+01 3.15E+01 -1.00E+00 -9.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.80E+01 3.15E+01 9.00E-01 1.00E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.81E+01 3.15E+01 -9.00E-01 -8.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.81E+01 3.15E+01 8.00E-01 9.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.81E+01 3.15E+01 -9.00E-01 -8.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.81E+01 3.15E+01 8.00E-01 9.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 -6.00E-01 -5.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 5.00E-01 6.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 -1.00E+00 -9.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 9.00E-01 1.00E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 -1.00E+00 -9.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 9.00E-01 1.00E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 -6.00E-01 -5.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 5.00E-01 6.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 -4.00E-01 -3.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 3.00E-01 4.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 -8.00E-01 -7.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 7.00E-01 8.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 -8.00E-01 -7.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 7.00E-01 8.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 -4.00E-01 -3.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 3.00E-01 4.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 -7.00E-01 -6.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 6.00E-01 7.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 -1.00E+00 -9.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 9.00E-01 1.00E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 9.00E-01 1.00E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 -1.00E+00 -9.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 9.00E-01 1.00E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 -7.00E-01 -6.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 6.00E-01 7.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.85E+01 3.15E+01 -1.00E+00 -9.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 -3.00E-01 -2.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 2.00E-01 3.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 -9.00E-01 -8.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 8.00E-01 9.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 -9.00E-01 -8.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 8.00E-01 9.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 -3.00E-01 -2.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 2.00E-01 3.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 -2.00E-01 -1.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 1.00E-01 2.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 -5.00E-01 -4.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 4.00E-01 5.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 -5.00E-01 -4.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 4.00E-01 5.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 -2.00E-01 -1.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 1.00E-01 2.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -1.00E-01 0.00E+00 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 0.00E+00 1.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -8.00E-01 -7.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 7.00E-01 8.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -9.00E-01 -8.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 8.00E-01 9.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -9.00E-01 -8.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 8.00E-01 9.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -8.00E-01 -7.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 7.00E-01 8.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -1.00E-01 0.00E+00 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 0.00E+00 1.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 -6.00E-01 -5.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 5.00E-01 6.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 -7.00E-01 -6.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 6.00E-01 7.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 -7.00E-01 -6.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 6.00E-01 7.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 -6.00E-01 -5.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 5.00E-01 6.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 -4.00E-01 -3.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 3.00E-01 4.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 -9.00E-01 -8.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 8.00E-01 9.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 -9.00E-01 -8.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 8.00E-01 9.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 -4.00E-01 -3.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 3.00E-01 4.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.94E+01 3.15E+01 -9.00E-01 -8.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.94E+01 3.15E+01 8.00E-01 9.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.94E+01 3.15E+01 -9.00E-01 -8.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.94E+01 3.15E+01 8.00E-01 9.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 -8.00E-01 -7.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 7.00E-01 8.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 -9.00E-01 -8.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 8.00E-01 9.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 -8.00E-01 -7.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 7.00E-01 8.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 -3.00E-01 -2.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 2.00E-01 3.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 -5.00E-01 -4.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 4.00E-01 5.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 -5.00E-01 -4.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 4.00E-01 5.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 -3.00E-01 -2.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 2.00E-01 3.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -2.00E-01 -1.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 1.00E-01 2.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -6.00E-01 -5.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 5.00E-01 6.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -7.00E-01 -6.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 6.00E-01 7.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -7.00E-01 -6.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 6.00E-01 7.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -6.00E-01 -5.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 5.00E-01 6.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -2.00E-01 -1.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 1.00E-01 2.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.99E+01 3.15E+01 -8.00E-01 -7.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.99E+01 3.15E+01 7.00E-01 8.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.99E+01 3.15E+01 -8.00E-01 -7.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.99E+01 3.15E+01 7.00E-01 8.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.00E+01 3.15E+01 -1.00E-01 0.00E+00 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.00E+01 3.15E+01 0.00E+00 1.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.00E+01 3.15E+01 -1.00E-01 0.00E+00 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.00E+01 3.15E+01 0.00E+00 1.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 -4.00E-01 -3.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 3.00E-01 4.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 -8.00E-01 -7.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 7.00E-01 8.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 -8.00E-01 -7.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 7.00E-01 8.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 -4.00E-01 -3.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 3.00E-01 4.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.03E+01 3.15E+01 -7.00E-01 -6.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.03E+01 3.15E+01 6.00E-01 7.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.03E+01 3.15E+01 -7.00E-01 -6.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.03E+01 3.15E+01 6.00E-01 7.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.04E+01 3.15E+01 -8.00E-01 -7.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.04E+01 3.15E+01 7.00E-01 8.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.04E+01 3.15E+01 -8.00E-01 -7.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.04E+01 3.15E+01 7.00E-01 8.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 -5.00E-01 -4.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 4.00E-01 5.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 -8.00E-01 -7.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 7.00E-01 8.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 -5.00E-01 -4.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 4.00E-01 5.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 -3.00E-01 -2.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 2.00E-01 3.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 -6.00E-01 -5.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 5.00E-01 6.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 -6.00E-01 -5.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 5.00E-01 6.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 -3.00E-01 -2.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 2.00E-01 3.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 -2.00E-01 -1.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 1.00E-01 2.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 -7.00E-01 -6.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 6.00E-01 7.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 -7.00E-01 -6.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 6.00E-01 7.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 -2.00E-01 -1.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 1.00E-01 2.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 -1.00E-01 0.00E+00 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 0.00E+00 1.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 -4.00E-01 -3.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 3.00E-01 4.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 -4.00E-01 -3.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 3.00E-01 4.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 -1.00E-01 0.00E+00 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 0.00E+00 1.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 -6.00E-01 -5.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 5.00E-01 6.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 -7.00E-01 -6.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 6.00E-01 7.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 -7.00E-01 -6.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 6.00E-01 7.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 -6.00E-01 -5.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 5.00E-01 6.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.13E+01 3.15E+01 -5.00E-01 -4.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.13E+01 3.15E+01 4.00E-01 5.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.13E+01 3.15E+01 -5.00E-01 -4.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.13E+01 3.15E+01 4.00E-01 5.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.14E+01 3.15E+01 -7.00E-01 -6.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.14E+01 3.15E+01 6.00E-01 7.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.14E+01 3.15E+01 -7.00E-01 -6.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.14E+01 3.15E+01 6.00E-01 7.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.15E+01 3.16E+01 -7.00E-01 -6.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.15E+01 3.16E+01 6.00E-01 7.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.15E+01 3.16E+01 -7.00E-01 -6.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.15E+01 3.16E+01 6.00E-01 7.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 

&OBST XB=-7.10E+00 -6.90E+00 -0.10E+00  0.10E+00 0.00E+00  1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 6.90E+00  7.10E+00 -0.10E+00  0.10E+00 0.00E+00  1.90E+00 SURF_ID='INSULATION' /
 

&TAIL/ 
